  50001 'GENSAE' 1     5.0000      0.50000E-01  0.10000       3.0000
          0.0000       1.1000      0.70000      0.25000      0.20000
         0.15000      0.10000      0.30000    /
  50001 'IEEEST' 1          1            0       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000      0.20000
         0.10000E-01  0.20000      0.10000E-01   15.000       15.000
          4.0000      0.10000     -0.10000       0.0000       0.0000    /
  50001 'MAXEX2' 1          1       1.8100       1.1000       120.00    
          1.2000       20.000       2.0000       10.000       1.0500    
          1.0000     -0.50000    /
  50001 'SCRX'   1    0.50000       20.000       70.000      0.10000
          0.0000       4.0000       1.0000       0.0000    /
  50001 'WEHGOV' 1          0       0.0000      0.40000E-01   2.0000    
          2.0000      0.40000       0.0000      0.20000E-01  0.50000E-01
         0.50000E-01  0.10000      0.10000     -0.10000       1.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000    /
  50002 'GENSAE' 1     5.0000      0.50000E-01  0.10000       3.0000
          0.0000       1.1000      0.70000      0.25000      0.20000
         0.15000      0.10000      0.30000    /
  50002 'IEEEST' 1          1            0       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000      0.20000
         0.10000E-01  0.20000      0.10000E-01   15.000       15.000
          4.0000      0.10000     -0.10000       0.0000       0.0000    /
  50002 'MAXEX2' 1          1       1.8100       1.1000       120.00    
          1.2000       20.000       2.0000       10.000       1.0500    
          1.0000     -0.50000    /
  50002 'SCRX'   1    0.50000       20.000       70.000      0.10000
          0.0000       4.0000       1.0000       0.0000    /
  50002 'WEHGOV' 1          0       0.0000      0.40000E-01   2.0000    
          2.0000      0.40000       0.0000      0.20000E-01  0.50000E-01
         0.50000E-01  0.10000      0.10000     -0.10000       1.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000    /
  50003 'GENSAE' 1     5.0000      0.50000E-01  0.10000       3.0000
          0.0000       1.1000      0.70000      0.25000      0.20000
         0.15000      0.10000      0.30000    /
  50003 'IEEEST' 1          1            0       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000      0.20000
         0.10000E-01  0.20000      0.10000E-01   15.000       15.000
          4.0000      0.10000     -0.10000       0.0000       0.0000    /
  50003 'MAXEX2' 1          1       1.8100       1.1000       120.00    
          1.2000       20.000       2.0000       10.000       1.0500    
          1.0000     -0.50000    /
  50003 'SCRX'   1    0.50000       20.000       70.000      0.10000
          0.0000       4.0000       1.0000       0.0000    /
  50003 'WEHGOV' 1          0       0.0000      0.40000E-01   2.0000    
          2.0000      0.40000       0.0000      0.20000E-01  0.50000E-01
         0.50000E-01  0.10000      0.10000     -0.10000       1.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000    /
  50004 'GENSAE' 1     5.0000      0.50000E-01  0.10000       3.0000
          0.0000       1.1000      0.70000      0.25000      0.20000
         0.15000      0.10000      0.30000    /
  50004 'IEEEST' 1          1            0       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000      0.20000
         0.10000E-01  0.20000      0.10000E-01   15.000       15.000
          4.0000      0.10000     -0.10000       0.0000       0.0000    /
  50004 'MAXEX2' 1          1       1.8100       1.1000       120.00    
          1.2000       20.000       2.0000       10.000       1.0500    
          1.0000     -0.50000    /
  50004 'SCRX'   1    0.50000       20.000       70.000      0.10000
          0.0000       4.0000       1.0000       0.0000    /
  50004 'WEHGOV' 1          0       0.0000      0.40000E-01   2.0000    
          2.0000      0.40000       0.0000      0.20000E-01  0.50000E-01
         0.50000E-01  0.10000      0.10000     -0.10000       1.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000    /
  50005 'GENSAE' 1     5.0000      0.50000E-01  0.10000       3.0000
          0.0000       1.1000      0.70000      0.25000      0.20000
         0.15000      0.10000      0.30000    /
  50005 'IEEEST' 1          1            0       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000      0.20000
         0.10000E-01  0.20000      0.10000E-01   15.000       15.000
          4.0000      0.10000     -0.10000       0.0000       0.0000    /
  50005 'MAXEX2' 1          1       1.8100       1.1000       120.00    
          1.2000       20.000       2.0000       10.000       1.0500    
          1.0000     -0.50000    /
  50005 'SCRX'   1    0.50000       20.000       70.000      0.10000
          0.0000       4.0000       1.0000       0.0000    /
  50005 'WEHGOV' 1          0       0.0000      0.40000E-01   2.0000    
          2.0000      0.40000       0.0000      0.20000E-01  0.50000E-01
         0.50000E-01  0.10000      0.10000     -0.10000       1.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000    /
  50006 'GENROE' 1     7.0000      0.50000E-01   1.5000      0.50000E-01
          6.0000       0.0000       2.2000       2.0000      0.30000
         0.40000      0.20000      0.15000      0.10000      0.30000    /
  50006 'IEEEST' 1          1            0       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000      0.22000
         0.12000E-01  0.22000      0.12000E-01   15.000       15.000
          4.0000      0.10000     -0.10000       0.0000       0.0000    /
  50006 'MAXEX2' 1          1       2.9200       1.0685       20.000    
          1.2000       20.000       2.0000       20.000       1.0399    
          1.0000     -0.50000    /
  50006 'SCRX'   1    0.40000       12.500       120.00      0.10000
          0.0000       5.0000       1.0000       0.0000    /
  50007 'GENROE' 1     7.0000      0.50000E-01   1.5000      0.50000E-01
          6.0000       0.0000       2.2000       2.0000      0.30000
         0.40000      0.20000      0.15000      0.10000      0.30000    /
  50007 'IEEEST' 1          1            0       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000      0.22000
         0.12000E-01  0.22000      0.12000E-01   15.000       15.000
          4.0000      0.10000     -0.10000       0.0000       0.0000    /
  50007 'MAXEX2' 1          1       2.9200       1.0610       20.000    
          1.2000       20.000       2.0000       20.000       1.0399    
          1.0000     -0.50000    /
  50007 'SCRX'   1    0.40000       12.500       120.00      0.10000
          0.0000       5.0000       1.0000       0.0000    /
  50008 'GENSAE' 1     5.0000      0.50000E-01  0.10000       3.0000
          0.0000       1.1000      0.70000      0.25000      0.20000
         0.15000      0.10000      0.30000    /
  50008 'IEEEST' 1          1            0       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000      0.20000
         0.10000E-01  0.20000      0.10000E-01   15.000       15.000
          4.0000      0.10000     -0.10000       0.0000       0.0000    /
  50008 'MAXEX2' 1          1       1.8100       1.1000       120.00    
          1.2000       20.000       2.0000       10.000       1.0500    
          1.0000     -0.50000    /
  50008 'SCRX'   1    0.50000       20.000       70.000      0.10000
          0.0000       4.0000       1.0000       0.0000    /
  50008 'WEHGOV' 1          0       0.0000      0.40000E-01   2.0000    
          2.0000      0.40000       0.0000      0.20000E-01  0.50000E-01
         0.50000E-01  0.10000      0.10000     -0.10000       1.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000    /
  50009 'GENSAE' 1     5.0000      0.50000E-01  0.10000       3.0000
          0.0000       1.1000      0.70000      0.25000      0.20000
         0.15000      0.10000      0.30000    /
  50009 'IEEEST' 1          1            0       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000      0.20000
         0.10000E-01  0.20000      0.10000E-01   15.000       15.000
          4.0000      0.10000     -0.10000       0.0000       0.0000    /
  50009 'MAXEX2' 1          1       1.8100       1.1000       120.00    
          1.2000       20.000       2.0000       10.000       1.0500    
          1.0000     -0.50000    /
  50009 'SCRX'   1    0.50000       20.000       70.000      0.10000
          0.0000       4.0000       1.0000       0.0000    /
  50009 'WEHGOV' 1          0       0.0000      0.40000E-01   2.0000    
          2.0000      0.40000       0.0000      0.20000E-01  0.50000E-01
         0.50000E-01  0.10000      0.10000     -0.10000       1.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000    /
  50010 'GENSAE' 1     5.0000      0.50000E-01  0.10000       3.0000
          0.0000       1.1000      0.70000      0.25000      0.20000
         0.15000      0.10000      0.30000    /
  50010 'IEEEST' 1          1            0       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000      0.20000
         0.10000E-01  0.20000      0.10000E-01   15.000       15.000
          4.0000      0.10000     -0.10000       0.0000       0.0000    /
  50010 'MAXEX2' 1          1       1.8100       1.1000       120.00    
          1.2000       20.000       2.0000       10.000       1.0500    
          1.0000     -0.50000    /
  50010 'SCRX'   1    0.50000       20.000       70.000      0.10000
          0.0000       4.0000       1.0000       0.0000    /
  50010 'WEHGOV' 1          0       0.0000      0.40000E-01   2.0000    
          2.0000      0.40000       0.0000      0.20000E-01  0.50000E-01
         0.50000E-01  0.10000      0.10000     -0.10000       1.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000    /
  50011 'GENSAE' 1     5.0000      0.50000E-01  0.10000       3.0000
          0.0000       1.1000      0.70000      0.25000      0.20000
         0.15000      0.10000      0.30000    /
  50011 'IEEEST' 1          1            0       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000      0.20000
         0.10000E-01  0.20000      0.10000E-01   15.000       15.000
          4.0000      0.10000     -0.10000       0.0000       0.0000    /
  50011 'MAXEX2' 1          1       1.8100       1.0750       20.000    
          1.2000       20.000       2.0000       20.000       1.0352    
          1.0000     -0.50000    /
  50011 'SCRX'   1    0.50000       20.000       70.000      0.10000
          0.0000       4.0000       1.0000       0.0000    /
  50011 'WEHGOV' 1          0       0.0000      0.40000E-01   2.0000    
          2.0000      0.40000       0.0000      0.20000E-01  0.50000E-01
         0.50000E-01  0.10000      0.10000     -0.10000       1.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000    /
  50012 'GENSAE' 1     5.0000      0.50000E-01  0.10000       3.0000
          0.0000       1.1000      0.70000      0.25000      0.20000
         0.15000      0.10000      0.30000    /
  50012 'IEEEST' 1          1            0       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000      0.20000
         0.10000E-01  0.20000      0.10000E-01   15.000       15.000
          4.0000      0.10000     -0.10000       0.0000       0.0000    /
  50012 'MAXEX2' 1          1       1.8100       1.0590       20.000    
          1.2000       20.000       2.0000       20.000       1.0352    
          1.0000     -0.50000    /
  50012 'SCRX'   1    0.50000       20.000       70.000      0.10000
          0.0000       4.0000       1.0000       0.0000    /
  50012 'WEHGOV' 1          0       0.0000      0.40000E-01   2.0000    
          2.0000      0.40000       0.0000      0.20000E-01  0.50000E-01
         0.50000E-01  0.10000      0.10000     -0.10000       1.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000    /
  50013 'GENSAE' 1     7.0000      0.50000E-01  0.10000       2.0000
          0.0000       1.5500       1.0000      0.30000      0.20000
         0.15000      0.10000      0.30000    /
  50013 'IEEEST' 1          1            0       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000      0.20000
         0.10000E-01  0.20000      0.10000E-01   15.000       15.000
          4.0000      0.10000     -0.10000       0.0000       0.0000    /
  50013 'MAXEX2' 1          1       2.8200       1.1000       120.00    
          1.2000       20.000       2.0000       10.000       1.0500    
          1.0000     -0.50000    /
  50013 'SCRX'   1    0.50000       20.000       70.000      0.10000
          0.0000       4.0000       1.0000       0.0000    /
  50014 'GENROE' 1     7.0000      0.50000E-01   1.5000      0.50000E-01
          6.0000       0.0000       2.2000       2.0000      0.30000
         0.40000      0.20000      0.15000      0.10000      0.30000    /
  50014 'IEEEST' 1          1            0       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000      0.22000
         0.12000E-01  0.22000      0.12000E-01   15.000       15.000
          4.0000      0.10000     -0.10000       0.0000       0.0000    /
  50014 'MAXEX2' 1          1       2.9200       1.1000       120.00    
          1.2000       38.000       2.0000       10.000       1.0399    
          1.0000     -0.50000    /
  50014 'SCRX'   1    0.40000       12.500       120.00      0.10000
          0.0000       5.0000       1.0000       0.0000    /
  50015 'GENROE' 1     7.0000      0.50000E-01   1.5000      0.50000E-01
          6.0000       0.0000       2.2000       2.0000      0.30000
         0.40000      0.20000      0.15000      0.10000      0.30000    /
  50015 'IEEEST' 1          1            0       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000      0.22000
         0.12000E-01  0.22000      0.12000E-01   15.000       15.000
          4.0000      0.10000     -0.10000       0.0000       0.0000    /
  50015 'MAXEX2' 1          1       2.9200       1.1000       120.00    
          1.2000       47.000       2.0000       10.000       1.0399    
          1.0000     -0.50000    /
  50015 'SCRX'   1    0.40000       12.500       120.00      0.10000
          0.0000       5.0000       1.0000       0.0000    /
  50016 'GENROE' 1     7.0000      0.50000E-01   1.5000      0.50000E-01
          6.0000       0.0000       2.2000       2.0000      0.30000
         0.40000      0.20000      0.15000      0.10000      0.30000    /
  50016 'IEEEST' 1          1            0       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000      0.22000
         0.12000E-01  0.22000      0.12000E-01   15.000       15.000
          4.0000      0.10000     -0.10000       0.0000       0.0000    /
  50016 'MAXEX2' 1          1       2.9200       1.1000       120.00    
          1.2000       47.000       2.0000       10.000       1.0399    
          1.0000     -0.50000    /
  50016 'SCRX'   1    0.40000       12.500       120.00      0.10000
          0.0000       5.0000       1.0000       0.0000    /
  50017 'GENROE' 1     7.0000      0.50000E-01   1.5000      0.50000E-01
          6.0000       0.0000       2.2000       2.0000      0.30000
         0.40000      0.20000      0.15000      0.10000      0.30000    /
  50017 'IEEEST' 1          1            0       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000      0.22000
         0.12000E-01  0.22000      0.12000E-01   15.000       15.000
          4.0000      0.10000     -0.10000       0.0000       0.0000    /
  50017 'MAXEX2' 1          1       2.9200       1.1000       120.00    
          1.2000       20.000       2.0000       10.000       1.0500    
          1.0000     -0.50000    /
  50017 'SCRX'   1    0.40000       12.500       120.00      0.10000
          0.0000       5.0000       1.0000       0.0000    /
  50018 'GENROE' 1     7.0000      0.50000E-01   1.5000      0.50000E-01
          6.0000       0.0000       2.2000       2.0000      0.30000
         0.40000      0.20000      0.15000      0.10000      0.30000    /
  50018 'IEEEST' 1          1            0       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000      0.22000
         0.12000E-01  0.22000      0.12000E-01   15.000       15.000
          4.0000      0.10000     -0.10000       0.0000       0.0000    /
  50018 'MAXEX2' 1          1       2.9200       1.1000       120.00    
          1.2000       20.000       2.0000       10.000       1.0500    
          1.0000     -0.50000    /
  50018 'SCRX'   1    0.40000       12.500       120.00      0.10000
          0.0000       5.0000       1.0000       0.0000    /
  50019 'GENSAE' 1     5.0000      0.50000E-01  0.10000       3.0000
          0.0000       1.1000      0.70000      0.25000      0.20000
         0.15000      0.10000      0.30000    /
  50019 'IEEEST' 1          1            0       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000      0.20000
         0.10000E-01  0.20000      0.10000E-01   15.000       15.000
          4.0000      0.10000     -0.10000       0.0000       0.0000    /
  50019 'MAXEX2' 1          1       1.8100       1.1000       120.00    
          1.2000       20.000       2.0000       10.000       1.0500    
          1.0000     -0.50000    /
  50019 'SCRX'   1    0.50000       20.000       70.000      0.10000
          0.0000       4.0000       1.0000       0.0000    /
  50019 'WEHGOV' 1          0       0.0000      0.80000E-01   2.0000    
          2.0000      0.40000       0.0000      0.20000E-01  0.50000E-01
         0.50000E-01  0.10000      0.10000     -0.10000       1.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000    /
  50020 'GENSAE' 1     5.0000      0.50000E-01  0.10000       3.0000
          0.0000       1.1000      0.70000      0.25000      0.20000
         0.15000      0.10000      0.30000    /
  50020 'IEEEST' 1          1            0       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000      0.20000
         0.10000E-01  0.20000      0.10000E-01   15.000       15.000
          4.0000      0.10000     -0.10000       0.0000       0.0000    /
  50020 'MAXEX2' 1          1       1.8100       1.1000       120.00    
          1.2000       20.000       2.0000       10.000       1.0500    
          1.0000     -0.50000    /
  50020 'SCRX'   1    0.50000       20.000       70.000      0.10000
          0.0000       4.0000       1.0000       0.0000    /
  50020 'WEHGOV' 1          0       0.0000      0.80000E-01   2.0000    
          2.0000      0.40000       0.0000      0.20000E-01  0.50000E-01
         0.50000E-01  0.10000      0.10000     -0.10000       1.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000    /
